# Preliminary electrical load-budget results

> Generated by `python3 calculations/electrical_load_budget.py`. Do not edit manually.

## Conversion assumptions

| Domain | Planning efficiency |
|---|---:|
| 12V | 90% |
| 48V | 98% |
| 230V | 88% |

## Source-side envelope

| Result | Value |
|---|---:|
| Summer daily energy | 2608 Wh/day |
| Winter daily energy | 2386 Wh/day |
| Sum of worst-continuous branch loads | 1557 W |
| Arithmetic peak upper bound | 2256 W |
| Two-day battery planning energy | 7173 Wh nominal |

The continuous and peak totals are deliberately conservative arithmetic sums, not a diversity study. The battery planning value uses the higher seasonal day, two autonomy days, 10% contingency, and 80% usable energy. It is an input to the battery trade study, not a capacity selection.

## Load inputs

| ID | Load | Domain | Summer Wh/day | Winter Wh/day | Continuous W | Peak W | Certainty |
|---|---|---:|---:|---:|---:|---:|---|
| EL-001 | Compressor refrigerator | 12V | 600 | 450 | 55 | 75 | estimate |
| EL-002 | Habitation lighting | 12V | 150 | 250 | 40 | 40 | estimate |
| EL-003 | Fresh-water and outside-shower pump | 12V | 25 | 25 | 60 | 120 | estimate |
| EL-004 | Habitation ventilation | 12V | 180 | 80 | 35 | 35 | estimate |
| EL-005 | Monitoring diagnostics and HMI | 48V | 220 | 220 | 12 | 12 | estimate |
| EL-006 | Communications and local network | 12V | 180 | 180 | 18 | 25 | estimate |
| EL-007 | USB and small-device charging | 12V | 350 | 300 | 120 | 150 | estimate |
| EL-008 | Water-level leak and flow sensing | 12V | 35 | 35 | 4 | 4 | estimate |
| EL-009 | Inverter standby and control | 48V | 60 | 60 | 5 | 5 | estimate |
| EL-010 | General 230 V user loads | 230V | 450 | 450 | 1000 | 1500 | estimate |
| EL-011 | Controls relays and distribution overhead | 48V | 120 | 120 | 8 | 8 | estimate |
| EL-012 | Technical-bay extraction fan provision | 12V | 0 | 0 | 24 | 24 | provisional |

## Interpretation limits

- All load values are engineering estimates until measured against selected equipment and use profiles.
- Space heating, water heating, air conditioning, fixed electric cooking, and vehicle traction are excluded.
- The 230 V peak is an operating envelope, not permission to use all possible appliances concurrently.
- Converter and inverter nameplates require transient, temperature, protection, cable, and diversity analysis.
- Solar-array and charger sizing require seasonal generation and mission-profile analyses.
